{
 "when": "2026-11-26 11:35",
 "summary": [
  [
   "전원",
   "PV 2대, DG 2대, FC 1대, ESS 2대, G1 2대"
  ],
  [
   "모선 A",
   "태양광 1호기, 디젤 발전기 1호기, 연료전지, 복합전력 ESS 1호기"
  ],
  [
   "모선 B",
   "태양광 2호기, 디젤 발전기 2호기, 이동형 ESS 1호기, 이동형 ESS 2호기, 복합전력 ESS 2호기"
  ],
  [
   "환망",
   "구간분전함 7개 · 배전체계 11대 · 상시 개방점 구간 4"
  ],
  [
   "부하",
   "8개 · 정격 합 116 kW (지휘통제(C2), 의무시설, 막사 #1, 막사 #2, 막사 #3, 막사 #4, 막사 #5, 탄약저장)"
  ]
 ],
 "fm_head": [
  "기준 항목",
  "대상(현장 이름)",
  "고장 모드",
  "이 구성에서의 영향",
  "현 대책 · 검출",
  "재검토"
 ],
 "fmea": [
  [
   "FM-02",
   "태양광 1호기 · 모선 A",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "태양광 2호기 · 모선 B",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "디젤 발전기 1호기 · 모선 A",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "디젤 발전기 2호기 · 모선 B",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "연료전지 · 모선 A",
   "한 장치의 양 경로 동시 두절",
   "이 종류의 하나뿐인 장치 — 이 전원을 쓰지 못한다(다른 전원으로 대체)",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "이동형 ESS 1호기 · 모선 B",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "이동형 ESS 2호기 · 모선 B",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-02",
   "복합전력 ESS 1호기 · 모선 A",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다. 모선 A 의 전압을 세우는 전원이 이것뿐이다 — 연계 차단기가 열려 있으면 모선 A 정전",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   "재검토"
  ],
  [
   "FM-02",
   "복합전력 ESS 2호기 · 모선 B",
   "한 장치의 양 경로 동시 두절",
   "같은 종류 2대 가운데 1대 — 나머지 1대로 운전을 잇는다",
   "통신 두절 경보, 지령 차단, 직전 값 유지 표시(####)",
   ""
  ],
  [
   "FM-74",
   "모선 A",
   "모선 구성의 약점 · 화면과 실제 결선 불일치",
   "전원: 태양광 1호기, 디젤 발전기 1호기, 연료전지, 복합전력 ESS 1호기 / 전압을 세우는 전원: 복합전력 ESS 1호기 / 부하: 지휘통제(C2), 막사 #1, 막사 #2, 막사 #3",
   "모선 구성 점검(전압을 세울 전원 · 정격 · 치우침), 결선도 표시",
   ""
  ],
  [
   "FM-74",
   "모선 B",
   "모선 구성의 약점 · 화면과 실제 결선 불일치",
   "전원: 태양광 2호기, 디젤 발전기 2호기, 이동형 ESS 1호기, 이동형 ESS 2호기, 복합전력 ESS 2호기 / 전압을 세우는 전원: 이동형 ESS 1호기, 이동형 ESS 2호기, 복합전력 ESS 2호기 / 부하: 의무시설, 막사 #4, 막사 #5, 탄약저장",
   "모선 구성 점검(전압을 세울 전원 · 정격 · 치우침), 결선도 표시",
   ""
  ],
  [
   "C-11",
   "구간 0 (모선 A ↔ 구간분전함 1)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 1, 구간분전함 2, 구간분전함 3, 구간분전함 4 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 지휘통제(C2)(1등급), 막사 #1(3등급), 막사 #2(3등급), 막사 #3(3등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 1 (구간분전함 1 ↔ 구간분전함 2)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 2, 구간분전함 3, 구간분전함 4 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #1(3등급), 막사 #2(3등급), 막사 #3(3등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 2 (구간분전함 2 ↔ 구간분전함 3)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 3, 구간분전함 4 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #2(3등급), 막사 #3(3등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 3 (구간분전함 3 ↔ 구간분전함 4)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 4 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #3(3등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 4 (구간분전함 4 ↔ 구간분전함 5)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "상시 개방점 구간(평소 열림) — 끊겨도 급전은 그대로다. 다만 다른 구간이 끊겼을 때 반대쪽에서 보낼 길이 없어진다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   "재검토"
  ],
  [
   "C-11",
   "구간 5 (구간분전함 5 ↔ 구간분전함 6)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 5 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #4(3등급), 막사 #5(2등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 6 (구간분전함 6 ↔ 구간분전함 7)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 5, 구간분전함 6 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #4(3등급), 막사 #5(2등급), 의무시설(2등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "C-11",
   "구간 7 (구간분전함 7 ↔ 모선 B)",
   "구간 단선 시 구간 미차단 또는 상시 개방점 미투입",
   "구간분전함 5, 구간분전함 6, 구간분전함 7 을(를) 상시 개방점을 닫아 반대쪽에서 급전. 영향 부하: 막사 #4(3등급), 막사 #5(2등급), 의무시설(2등급), 탄약저장(2등급) — 2 · 3등급은 약 2.6초 정전 뒤 복구, 1등급은 우회 결선 · 절체 장치로 잇는다",
   "구간 차단기 · 상시 개방점 상태 감시, 환망 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 1 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "지휘통제(C2)(1등급): 우회 결선으로 구간분전함 5 에서 받는다",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 2 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "막사 #1(3등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 3 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "막사 #2(3등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 4 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "막사 #3(3등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 5 (물린 부하 2건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "막사 #4(3등급): 복구할 때까지 정전 / 막사 #5(2등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 6 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "의무시설(2등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "구간분전함 7 (물린 부하 1건)",
   "구간분전함 자체 고장 · 정격 · 출력 회로 초과",
   "탄약저장(2등급): 복구할 때까지 정전",
   "구간분전함 전압 · 전력 감시, 과부하 경보, 무정전 점검",
   ""
  ],
  [
   "FM-75",
   "지휘통제(C2) → 구간분전함 1",
   "배전체계 부족 · 공급 경로 불일치",
   "1등급 · 정격 30 kW · 배전체계 4대(필요 4대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "의무시설 → 구간분전함 6",
   "배전체계 부족 · 공급 경로 불일치",
   "2등급 · 정격 16 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "막사 #1 → 구간분전함 2",
   "배전체계 부족 · 공급 경로 불일치",
   "3등급 · 정격 10 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "막사 #2 → 구간분전함 3",
   "배전체계 부족 · 공급 경로 불일치",
   "3등급 · 정격 10 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "막사 #3 → 구간분전함 4",
   "배전체계 부족 · 공급 경로 불일치",
   "3등급 · 정격 10 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "막사 #4 → 구간분전함 5",
   "배전체계 부족 · 공급 경로 불일치",
   "3등급 · 정격 10 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "막사 #5 → 구간분전함 5",
   "배전체계 부족 · 공급 경로 불일치",
   "2등급 · 정격 15 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ],
  [
   "FM-75",
   "탄약저장 → 구간분전함 7",
   "배전체계 부족 · 공급 경로 불일치",
   "2등급 · 정격 15 kW · 배전체계 1대(필요 1대)",
   "부하 관리의 공급 경로 계산, 부족 · 초과 안내",
   ""
  ]
 ],
 "fat_head": [
  "번호",
  "구분",
  "대상",
  "시험 내용",
  "방법",
  "합격 기준",
  "관련 항목",
  "결과",
  "비고"
 ],
 "fat": [
  [
   "",
   "전원",
   "태양광 1호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 1호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 1호기",
   "모선 표시 일치(모선 A)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 A 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 1호기",
   "지령 응답(계통 연결 · 분리 · 출력 제한)",
   "설비 제어에서 선택 → 실행으로 지령한다",
   "완료 한도 안에 상태가 바뀌고 응답 기록이 남는다",
   "FM-14",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 2호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 2호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 2호기",
   "모선 표시 일치(모선 B)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 B 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "태양광 2호기",
   "지령 응답(계통 연결 · 분리 · 출력 제한)",
   "설비 제어에서 선택 → 실행으로 지령한다",
   "완료 한도 안에 상태가 바뀌고 응답 기록이 남는다",
   "FM-14",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 1호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 1호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 1호기",
   "모선 표시 일치(모선 A)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 A 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 1호기",
   "지령 응답(기동 · 정지)",
   "설비 제어에서 선택 → 실행으로 지령한다",
   "완료 한도 안에 상태가 바뀌고 응답 기록이 남는다",
   "FM-14",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 2호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 2호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 2호기",
   "모선 표시 일치(모선 B)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 B 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "디젤 발전기 2호기",
   "지령 응답(기동 · 정지)",
   "설비 제어에서 선택 → 실행으로 지령한다",
   "완료 한도 안에 상태가 바뀌고 응답 기록이 남는다",
   "FM-14",
   "",
   ""
  ],
  [
   "",
   "전원",
   "연료전지",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "연료전지",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "연료전지",
   "모선 표시 일치(모선 A)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 A 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "연료전지",
   "지령 응답(기동 · 정지 · 출력 설정)",
   "설비 제어에서 선택 → 실행으로 지령한다",
   "완료 한도 안에 상태가 바뀌고 응답 기록이 남는다",
   "FM-14",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 1호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 1호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 1호기",
   "모선 표시 일치(모선 B)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 B 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 1호기",
   "감시 값 확인(지령 없음)",
   "출력 · 충전율을 계측기와 맞대어 본다",
   "화면 값이 계측기와 허용 오차 안에서 같다",
   "FM-10",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 2호기",
   "통신 연결과 자동 인식",
   "장치를 켜고 통신선을 잇는다",
   "수 초 안에 개요 · 결선도 · 설비 제어에 나타나고 두절 경보가 없다",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 2호기",
   "통신 두절 검출",
   "통신선 한 가닥, 이어서 두 가닥을 뺀다",
   "한 가닥: 운전 지속 · 경로 경보 / 두 가닥: 두절 경보 · 지령 차단",
   "FM-01 · FM-02",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 2호기",
   "모선 표시 일치(모선 B)",
   "실제 결선과 화면의 모선 구성을 맞대어 본다",
   "화면의 모선 B 와 실제 결선이 같다",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "전원",
   "이동형 ESS 2호기",
   "감시 값 확인(지령 없음)",
   "출력 · 충전율을 계측기와 맞대어 본다",
   "화면 값이 계측기와 허용 오차 안에서 같다",
   "FM-10",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 0 (모선 A ↔ 구간분전함 1)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 1, 구간분전함 2, 구간분전함 3, 구간분전함 4 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 1 (구간분전함 1 ↔ 구간분전함 2)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 2, 구간분전함 3, 구간분전함 4 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 2 (구간분전함 2 ↔ 구간분전함 3)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 3, 구간분전함 4 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 3 (구간분전함 3 ↔ 구간분전함 4)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 4 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 5 (구간분전함 5 ↔ 구간분전함 6)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 5 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 6 (구간분전함 6 ↔ 구간분전함 7)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 5, 구간분전함 6 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간 7 (구간분전함 7 ↔ 모선 B)",
   "구간 차단 시 반대쪽 급전",
   "그 구간의 차단기를 연다(또는 케이블을 분리한다)",
   "상시 개방점이 닫히고 구간분전함 5, 구간분전함 6, 구간분전함 7 이(가) 약 2.6초 안에 다시 급전된다. 1등급 부하는 끊기지 않는다",
   "C-11",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 1",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 1",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(지휘통제(C2)(1등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 2",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 2",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(막사 #1(3등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 3",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 3",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(막사 #2(3등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 4",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 4",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(막사 #3(3등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 5",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 5",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(막사 #4(3등급), 막사 #5(2등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 6",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 6",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(의무시설(2등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 7",
   "전압 · 전력 표시와 통신",
   "화면 값을 계측기와 맞대어 본다",
   "전압 · 전력이 허용 오차 안에서 같고 통신 고립 표시가 없다",
   "FM-73",
   "",
   ""
  ],
  [
   "",
   "환망",
   "구간분전함 7",
   "구간분전함 정전 시 표시와 우회",
   "그 구간분전함의 입력을 끊는다",
   "정전 경보가 뜨고 물린 부하(탄약저장(2등급))의 상태가 바뀐다. 1등급 부하는 우회 결선으로 잇는다",
   "FM-75 · C-12",
   "",
   ""
  ],
  [
   "",
   "부하",
   "지휘통제(C2)",
   "급전과 전력 표시(구간분전함 1)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 1)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "지휘통제(C2)",
   "배전체계 대수(필요 4대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 4대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "지휘통제(C2)",
   "1등급 무정전(우회 결선 · 절체)",
   "물린 구간분전함의 입력을 끊는다",
   "부하가 끊기지 않고 구간분전함 5 에서 받는다",
   "C-04 · C-12",
   "",
   ""
  ],
  [
   "",
   "부하",
   "의무시설",
   "급전과 전력 표시(구간분전함 6)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 6)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "의무시설",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "의무시설",
   "2등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 10% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #1",
   "급전과 전력 표시(구간분전함 2)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 2)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #1",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #1",
   "3등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 30% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #2",
   "급전과 전력 표시(구간분전함 3)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 3)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #2",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #2",
   "3등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 30% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #3",
   "급전과 전력 표시(구간분전함 4)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 4)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #3",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #3",
   "3등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 30% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #4",
   "급전과 전력 표시(구간분전함 5)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 5)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #4",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #4",
   "3등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 30% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #5",
   "급전과 전력 표시(구간분전함 5)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 5)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #5",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "막사 #5",
   "2등급 차단 · 복구 · 절감 공급",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다. 절감하면 약 30% 줄어든다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "부하",
   "탄약저장",
   "급전과 전력 표시(구간분전함 7)",
   "부하를 켜고 분기 전력계 값을 본다",
   "화면의 물린 자리(구간분전함 7)가 실제와 같고 전력이 허용 오차 안에서 같다",
   "FM-72 · FM-73",
   "",
   ""
  ],
  [
   "",
   "부하",
   "탄약저장",
   "배전체계 대수(필요 1대)",
   "부하 앞의 배전체계를 센다",
   "배전체계 1대가 붙어 있고 과부하 표시가 없다",
   "FM-75",
   "",
   ""
  ],
  [
   "",
   "부하",
   "탄약저장",
   "2등급 차단 · 복구",
   "설비 제어에서 그 등급을 차단 · 복구(절감)한다",
   "차단하면 0 kW, 복구하면 돌아온다",
   "FM-70 · FM-71",
   "",
   ""
  ],
  [
   "",
   "체계",
   "모선 연계 차단기",
   "연계 차단기 개방 시 두 모선 유지",
   "연계 차단기를 연다",
   "두 모선 모두 전압이 유지된다(모선마다 전압을 세우는 전원이 있을 때)",
   "FM-74",
   "",
   ""
  ],
  [
   "",
   "체계",
   "화면 간 일치",
   "개요 · 결선도 · 환망 · 부하 관리 · 설비 제어의 구성 일치",
   "장비 한 대 · 부하 하나의 모선과 구간분전함을 화면마다 본다",
   "모든 화면이 같은 구성을 보인다",
   "FM-72 · FM-74",
   "",
   ""
  ]
 ]
}